# 兴安盟 AGC —— PLC 通道点表整理

> 来源：`main.sql`（qplantagcrtdb 实时库 Navicat 导出，SQLite）
> 整理日期：2026-11-12
> 通道：`chunnel_num = 4`，名称 **PLC**

## 1. 通道定义（chunnel 表）

| 字段 | 值 | 含义 |
|---|---|---|
| chunnel_num | 4 | 通道号 |
| chunnel_type | 1 | 采集（GETHER） |
| protocol_type | 13 | **MODBUSTCP** |
| port_type | 3 | 网络 |
| chunnel_name / nick_name | PLC / PLC | |
| relate_yx_num | 107 | 通道故障遥信号 |
| rtu_addr | 0 | |
| IsSaveOriCode | 1 | 保存原始码值 |

注意：MODBUSTCP 的服务端 IP / 端口**不在实时库**（port_serial 表无记录，网络通道不用串口参数），应在程序侧配置（VeStore.ini 或程序配置文件）确认。

## 2. 点表总览

| 类型 | 数量 | Modbus 映射 | 点号 |
|---|---|---|---|
| 遥测 AI | 16 | io=1, func=4, path=0~15 | yc 512/513/514/301、612/613/614/303、912/913/914/308、1012/1013/1014/307 |
| 遥信 DI | 32 | io=1, func=2, path=0~31 | yx 301~313、351/353、414/514/714/814、601~613、651/653 |
| 遥控 DO | 20 | close/open 均 io=1, func=5, path=51~70 | yk 0~19 |
| 遥设 AO | 4 | io=1, func=6, path=51~54 | ys 1/4/6/7 |
| SOE / DD / YT | 0 | — | 无 |

## 3. 遥测 16 点（4 机组 × 4 量：上限/下限/调节速度/指令反馈）

| Modbus path | yc_num | 名称 |
|---|---|---|
| 0 | 512 | #1机组_有功功率上限 |
| 1 | 513 | #1机组_有功功率下限 |
| 2 | 514 | #1机组_有功调节速度 |
| 3 | 301 | #1机组有功功率指令反馈 |
| 4 | 612 | #2机组_有功功率上限 |
| 5 | 613 | #2机组_有功功率下限 |
| 6 | 614 | #2机组_有功调节速度 |
| 7 | 303 | #2机组有功功率指令反馈 |
| 8 | 912 | #3机组_有功功率上限 |
| 9 | 913 | #3机组_有功功率下限 |
| 10 | 914 | #3机组_有功调节速度 |
| 11 | 305 | #3机组有功功率指令反馈 |
| 12 | 1012 | #4机组_有功功率上限 |
| 13 | 1013 | #4机组_有功功率下限 |
| 14 | 1014 | #4机组_有功调节速度 |
| 15 | 307 | ⚠ #4机组有功功率指令反馈（见 §6 疑点1） |

系数均为 1.0，偏移 0.0。

## 4. 遥信 32 点（4 机组 × 8 状态）

每机组 8 点：DCS侧AGC投入/退出、AGC开关锁、RB状态、并网状态、负荷禁增、负荷禁减、一次调频状态、故障总。

| 机组 | Modbus path → yx_num |
|---|---|
| #1机 | 0→302 锁、1→305 禁增、2→306 禁减、3→301 AGC投退、4→414 一次调频、5→304 并网、6→303 RB、7→351 故障总 |
| #2机 | 8→309 锁、9→312 禁增、10→313 禁减、11→308 AGC投退、12→514 一次调频、13→311 并网、14→310 RB、15→353 故障总 |
| #3机 | 16→602 锁、17→605 禁增、18→606 禁减、19→601 AGC投退、20→714 一次调频、21→604 并网、22→603 RB⚠、23→651 故障总 |
| #4机 | 24→609 锁、25→612 禁增、26→613 禁减、27→608 AGC投退、28→814 一次调频、29→611 并网、30→610 RB、31→653 故障总 |

（⚠ 见 §6 疑点2；YX_DATA 中 307 为"备用"，通道未使用）

## 5. 遥控 20 点 / 遥设 4 点

**遥控**（yk 0~19，每机组 5 点；Modbus close/open 同址 io=1, func=5, path=51~70）：

| yk | 名称 | | yk | 名称 |
|---|---|---|---|---|
| 0 | #1机组投入/退出 | | 10 | #3机组投入/退出 |
| 1 | #1机组故障总 | | 11 | #3机组故障总 |
| 2 | #1机组增闭锁 | | 12 | #3机组增闭锁 |
| 3 | #1机组减闭锁 | | 13 | #3机组减闭锁 |
| 4 | #1机组超出调节能力 | | 14 | #3机组超出调节能力 |
| 5~9 | #2机组 同上 5 点 | | 15~19 | #4机组 同上 5 点 |

**遥设**（ys，func=6，path 51~54）：ys1=#1机组数字遥设指令、ys4=#2机组、ys6=#3机组、ys7=#4机组。
（YS_DATA 中 ys5 "有功功率AGC设定值" 未挂通道 4）

## 6. 疑点 / 待确认

1. ~~遥测 path11 → 308~~ **已修正（2026-11-12）**：path11 现为 **305 = #3机组有功功率指令反馈**，指令反馈系列 301/303/305/307 齐整；308 仍为 yc_data 中"#4机组实发有功功率"定义（不在通道内，正常）。
2. **遥信 path22 → yx 603 在 YX_DATA 中无定义**（按规律应为"#3机组RB状态"），运行时该点无名称。
3. 协议 13 = MODBUSTCP 的服务端地址/端口待与程序配置核对。
