# 兴安盟金风科技蒸汽发电节能技术改造项目 AGC屏 原理图 PLC 点表总结

> 来源：兴安盟金风科技蒸汽发电AVC+AGC接线图纸.dwg 第 10 张《AGC屏 原理图》
> 图号：SYTH.200.TH-P.26-9.10（共 11 张），沈阳天河自动化工程有限公司，2026.9.23
> 已与第 9 张《AGC屏端子排图》PLC-I/Q 走线标注交叉验证一致

## PLC(DI) — 24 点（1#~3# 机组 × 8）

| 端子 | 信号名称 |
|:--|:--|
| I0 | 1#机组AGC开关锁 |
| I1 | 1#机组负荷增闭锁信号 |
| I2 | 1#机组负荷减闭锁信号 |
| I3 | 1#DCS系统是否允许AGC投入 |
| I4 | 1#机组一次调频投入退出 |
| I5 | 1#机组并网状态 |
| I6 | 1#机组RB动作 |
| I7 | 1#机组保护动作 |
| I8 | 2#机组AGC开关锁 |
| I9 | 2#机组负荷增闭锁信号 |

第二块 DI 模块端子重新编号（I0~I8），对应 2#机组负荷减闭锁 → 3#机组负荷减闭锁共 9 点；第三块（扩展）I19~I23 对应 3#机组 DCS允许AGC投入、一次调频投入退出、并网状态、RB动作、保护动作。

即 1#~3# 机组各 8 个 DI：**AGC开关锁、负荷增闭锁、负荷减闭锁、DCS允许AGC投入、一次调频投入退出、并网状态、RB动作、保护动作**。

## PLC(DO) — 16 点（Q0~Q15）

| 端子 | 信号名称 |
|:--|:--|
| Q0~Q4 | 1#机AGC投入、1#机AGC故障、1#机组AGC增闭锁信号、1#机组AGC减闭锁信号、1#机组超出调节能力 |
| Q5~Q9 | 2#机 同上 5 项 |
| Q10~Q14 | 3#机 同上 5 项 |
| Q15 | 4#机AGC投入 |

## 备注

- **4#机组 DI 信号**（端子排 X4"AGC 4#机DI信号量"）在图纸上只到端子排，未接线到 PLC；4#机的故障/增减闭锁/超出调节能力仅在指示灯回路（第 11 张）出现。
- PLC 为施耐德 Twido + 扩展模块，DO 经 J1~J16 继电器转出。
